<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Control Theory for Buildings</title>
<link rel="stylesheet" href="../assets/course.css">
<style>
  .sliders { display: grid; grid-template-columns: repeat(auto-fit, minmax(min(100%, 180px), 1fr)); gap: 10px 16px; margin-bottom: 10px; }
  .sliders label { font-size: 13px; font-weight: 600; display: block; }
  .sliders output { font-family: var(--mono); font-weight: 400; color: var(--accent); }
  .sliders input[type=range] { width: 100%; }
  .metrics { display: grid; grid-template-columns: repeat(auto-fit, minmax(min(100%, 130px), 1fr)); gap: 8px; margin-top: 10px; }
  .metrics div { background: var(--surface); border: 1px solid var(--border); border-radius: 8px; padding: 8px 10px; font-size: 12px; color: var(--muted); }
  .metrics b { display: block; font: 600 16px var(--mono); color: var(--text); }
  .metrics .bad b { color: var(--bad); }
  .metrics .good b { color: var(--ok); }
  svg .s-pv { stroke: var(--accent); stroke-width: 2.5; fill: none; }
  svg .s-sp { stroke: var(--text); stroke-width: 1.5; stroke-dasharray: 6 4; fill: none; }
  svg .s-out { stroke: var(--example); stroke-width: 1.8; fill: none; }
  svg .s-ok { stroke: var(--ok); stroke-width: 2.5; fill: none; }
  svg .s-bad { stroke: var(--bad); stroke-width: 2.5; fill: none; }
  svg .s-ghost { stroke: var(--muted); stroke-width: 1.2; fill: none; opacity: .45; }
  svg .grid-l { stroke: var(--border); stroke-width: 1; }
  svg .band { fill: var(--accent-soft); }
  svg .st-node rect { fill: var(--surface); stroke: var(--border); stroke-width: 2; transition: fill .2s, stroke .2s; }
  svg .st-node.on rect { fill: var(--accent); stroke: var(--accent); }
  svg .st-node.on text { fill: #fff; }
  svg .st-node.fault.on rect { fill: var(--bad); stroke: var(--bad); }
  svg .contact { cursor: pointer; }
  svg .contact .blade { stroke: var(--text); stroke-width: 3; stroke-linecap: round; transition: transform .2s; }
  svg .contact.open .blade { stroke: var(--bad); }
  svg .contact:focus-visible .hit { stroke: var(--accent); stroke-width: 2; }
  svg .live { stroke: var(--ok); stroke-width: 3; fill: none; }
  svg .dead { stroke: var(--muted); stroke-width: 3; fill: none; stroke-dasharray: 5 5; }
  .legend { display: flex; flex-wrap: wrap; gap: 4px 14px; font-size: 12px; color: var(--muted); margin-top: 6px; }
  .legend i { display: inline-block; width: 18px; height: 3px; vertical-align: middle; margin-right: 5px; border-radius: 2px; }
  .sched { display: grid; grid-template-columns: 34px repeat(24, minmax(0, 1fr)); gap: 2px; font-size: 10px; user-select: none; }
  .sched .h { color: var(--muted); text-align: center; overflow: hidden; }
  .sched .d { color: var(--muted); font-weight: 600; align-self: center; }
  .sched button { height: 22px; padding: 0; border: 0; border-radius: 3px; background: var(--surface); cursor: pointer; min-width: 0; }
  .sched button.occ { background: var(--accent); }
  .sched button.pre { background: var(--example); }
  .events { display: flex; flex-wrap: wrap; gap: 6px; margin-top: 10px; }
  .events .btn { font-size: 13px; padding: 6px 10px; }
  .events .btn:disabled { opacity: .4; cursor: not-allowed; }
</style>
</head>
<body>
<header class="topbar">
  <button class="icon-btn menu-btn" aria-label="Open navigation">☰</button>
  <a class="brand" href="../index.html">Building Automation Course</a>
  <span class="spacer"></span>
  <div class="progress-bar" title="Chapter progress"><span></span></div>
  <button class="icon-btn" data-theme-toggle aria-label="Toggle dark mode">◐</button>
</header>

<div class="layout">
<nav class="sidebar" aria-label="Course navigation"></nav>

<main data-chapter="2">
<div class="content">
  <div class="kicker">Chapter 02</div>
  <h1>Control theory for buildings</h1>
  <p class="lead">How controllers decide what to do. From a bimetal thermostat to cascaded PID loops, sequences of
    operation and hard-wired safety chains. Buildings are slow, noisy and full of disturbances, and that shapes
    every control choice.</p>

  <!-- 2.1 -->
  <section class="lesson" id="s1" data-num="2.1">
    <h2>2.1 Open and closed loops</h2>
    <p>Every control function has the same parts. A <strong>setpoint (SP)</strong> says what we want. A
      <strong>process variable (PV)</strong> is what we measure. The controller computes an <strong>output
      (OP, or manipulated variable)</strong> that drives an actuator. Between the actuator and the measurement sits
      the <strong>process</strong>: a room, a coil, a pipe network. <strong>Disturbances</strong> act on the process
      from outside: sun, people, open windows, wind, a neighbour zone.</p>

    <figure class="viz" id="loopDiag">
      <div class="controls seg" role="group" aria-label="Loop type">
        <button data-m="open" aria-pressed="false">Open loop</button>
        <button data-m="closed" aria-pressed="true">Closed loop</button>
      </div>
      <svg viewBox="0 0 640 220" role="img" aria-label="Block diagram of a control loop with setpoint, controller, actuator, process, disturbance and a feedback path">
        <defs><marker id="a21" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0,0 L10,5 L0,10 z" class="fill-muted"/></marker></defs>
        <text x="12" y="84" class="small">SP</text>
        <path class="arrow" d="M30,80 L68,80" marker-end="url(#a21)"/>
        <g id="sumNode"><circle cx="82" cy="80" r="13" class="fill-surface" stroke="var(--muted)" stroke-width="2"/><text x="82" y="85" text-anchor="middle">Σ</text></g>
        <path class="arrow" d="M96,80 L128,80" marker-end="url(#a21)"/>
        <text id="errLbl" x="104" y="70" class="small">e</text>
        <rect class="box" x="130" y="52" width="120" height="56" rx="8"/><text x="190" y="78" text-anchor="middle">Controller</text><text id="ctrlSub" class="small" x="190" y="96" text-anchor="middle">PI</text>
        <path class="arrow" d="M250,80 L288,80" marker-end="url(#a21)"/><text x="258" y="70" class="small">OP</text>
        <rect class="box" x="290" y="52" width="110" height="56" rx="8"/><text x="345" y="78" text-anchor="middle">Valve</text><text class="small" x="345" y="96" text-anchor="middle">actuator</text>
        <path class="arrow" d="M400,80 L438,80" marker-end="url(#a21)"/>
        <rect class="box" x="440" y="52" width="110" height="56" rx="8"/><text x="495" y="78" text-anchor="middle">Room</text><text class="small" x="495" y="96" text-anchor="middle">process</text>
        <path class="arrow" d="M495,20 L495,50" marker-end="url(#a21)"/><text x="503" y="30" class="small">disturbances: sun, people, window</text>
        <path class="arrow" d="M550,80 L626,80" marker-end="url(#a21)"/><text x="575" y="70" class="small">PV</text>
        <g id="fbPath">
          <path class="arrow" d="M600,80 L600,170 L82,170 L82,95" marker-end="url(#a21)"/>
          <rect class="box" x="300" y="152" width="120" height="36" rx="8"/><text x="360" y="175" text-anchor="middle">Sensor</text>
          <text x="90" y="160" class="small">− (feedback)</text>
        </g>
        <text id="olNote" x="320" y="205" text-anchor="middle" class="small"></text>
      </svg>
      <figcaption id="loopCap"></figcaption>
    </figure>

    <h3>Open loop: act without looking</h3>
    <p>An open-loop controller computes its output from a model or an outside signal, never from the result. A
      classic building example is <strong>weather-compensated flow temperature</strong>: the boiler's flow setpoint
      follows the outdoor temperature along a heating curve. Nothing measures the rooms. A time switch that runs a
      pump from 06:00 to 18:00 is also open loop.</p>
    <p>Open loop is cheap, stable by definition (there is no loop to oscillate) and fast. Its weakness is
      disturbances: if the sun heats the south façade, the curve does not know, and the rooms overheat.</p>

    <h3>Closed loop: measure, compare, correct</h3>
    <p>A closed-loop (feedback) controller subtracts the PV from the SP to get the <strong>error</strong>
      <code>e = SP − PV</code> and acts on it. It corrects for any disturbance it can measure the effect of, including
      ones nobody modelled. The price: a loop can be badly tuned, oscillate or wind up, and it depends on the sensor.
      A wrong sensor gives a perfectly controlled wrong temperature.</p>

    <h3>Try it: the same room, two strategies</h3>
    <figure class="viz" id="olcl">
      <div class="controls seg" role="group" aria-label="Disturbance">
        <button data-d="none" aria-pressed="true">No disturbance</button>
        <button data-d="sun">Sun from 10:00</button>
        <button data-d="people">Meeting, 30 people</button>
        <button data-d="window">Window open 11:00–12:00</button>
      </div>
      <svg viewBox="0 0 640 250" role="img" aria-label="Room temperature over a day for open-loop and closed-loop control"></svg>
      <div class="legend"><span><i style="background:var(--bad)"></i>Open loop (fixed heating curve)</span><span><i style="background:var(--ok)"></i>Closed loop (PI on room sensor)</span><span><i style="background:var(--text)"></i>Setpoint 21 °C</span></div>
      <div class="readout" aria-live="polite"></div>
    </figure>

    <h3>Feedforward: the best of both</h3>
    <p>Real systems combine both. <strong>Feedforward</strong> acts on a measured disturbance before it shows up in
      the PV (the outdoor temperature sets a base flow temperature), and feedback trims the rest (room sensors
      correct it). Feedforward does most of the work fast; feedback removes the error the model got wrong.</p>
    <div class="table-wrap"><table>
      <tr><th></th><th>Open loop</th><th>Closed loop</th></tr>
      <tr><td>Needs a PV sensor</td><td>No</td><td>Yes</td></tr>
      <tr><td>Corrects unknown disturbances</td><td>No</td><td>Yes</td></tr>
      <tr><td>Can oscillate</td><td>No</td><td>Yes, if badly tuned</td></tr>
      <tr><td>Typical use</td><td>Heating curves, time programs, fixed fan speed</td><td>Room temperature, supply air, duct pressure, CO₂</td></tr>
    </table></div>

    <div class="callout example">A typical office building heats with a weather-compensated flow (open loop) in each
      heating circuit, while thermostatic or electronic room valves close the loop per room. On a sunny March day the
      south rooms' valves throttle down while the north rooms stay open: the curve gives the base, the room loops trim.</div>

    <div class="quiz" data-answer="b">
      <p class="q">A boiler flow setpoint follows outdoor temperature only. The building fills with 200 people. What happens?</p>
      <div class="opts">
        <button class="opt" data-opt="a" data-why="The curve has no way to see the extra heat from people.">The flow temperature drops automatically</button>
        <button class="opt" data-opt="b" data-why="Open loop ignores disturbances it does not measure. Only room feedback would correct it.">Nothing changes in the flow; rooms overheat unless room loops throttle</button>
        <button class="opt" data-opt="c" data-why="Open loop cannot oscillate: there is no feedback path.">The loop starts oscillating</button>
      </div>
    </div>

    <ul class="takeaways">
      <li>SP, PV, OP, error, process, disturbance: the vocabulary of every loop.</li>
      <li>Open loop is stable and cheap but blind to disturbances.</li>
      <li>Closed loop corrects disturbances but can oscillate and trusts its sensor.</li>
      <li>Feedforward plus feedback is the normal pattern in buildings.</li>
    </ul>
  </section>

  <!-- 2.2 -->
  <section class="lesson" id="s2" data-num="2.2">
    <h2>2.2 On/off and hysteresis</h2>
    <p>The simplest closed loop has a binary output: heater on or off, pump on or off, compressor on or off. A naive
      rule would be "on if PV &lt; SP, else off". With any measurement noise the relay would chatter many times per
      second. The fix is a <strong>hysteresis</strong> (switching differential, deadband): switch on below
      <code>SP − h/2</code>, switch off above <code>SP + h/2</code>, and do nothing in between.</p>

    <figure class="viz">
      <svg viewBox="0 0 640 210" role="img" aria-label="Hysteresis loop: output switches on at the lower threshold and off at the upper threshold">
        <defs><marker id="a22" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0,0 L10,5 L0,10 z" class="fill-accent"/></marker></defs>
        <line x1="60" y1="170" x2="600" y2="170" class="arrow"/><line x1="60" y1="20" x2="60" y2="170" class="arrow"/>
        <text x="330" y="200" text-anchor="middle" class="small">measured temperature →</text>
        <text x="50" y="58" text-anchor="end" class="small">ON</text><text x="50" y="164" text-anchor="end" class="small">OFF</text>
        <rect x="250" y="25" width="140" height="145" class="band" opacity=".6"/>
        <text x="320" y="40" text-anchor="middle" class="small">deadband h</text>
        <path d="M80,54 L390,54 L390,160" stroke="var(--accent)" stroke-width="3" fill="none" marker-end="url(#a22)"/>
        <path d="M580,160 L250,160 L250,62" stroke="var(--accent)" stroke-width="3" fill="none" marker-end="url(#a22)"/>
        <text x="250" y="186" text-anchor="middle" class="small">SP − h/2 (on)</text>
        <text x="390" y="186" text-anchor="middle" class="small">SP + h/2 (off)</text>
        <text x="200" y="48" class="small" text-anchor="middle">heating, rising →</text>
        <text x="470" y="154" class="small" text-anchor="middle">← cooling, falling</text>
      </svg>
      <figcaption>The output depends on the history, not only the current value. Inside the band it keeps its last state.</figcaption>
    </figure>

    <h3>Try it: a thermostat with a deadband</h3>
    <p>An electric panel heater in a 20 m² room. The sensor has some noise and the heater takes about a minute to
      warm up, so the temperature always overshoots the switching points slightly. Change the deadband and watch the
      cycle count.</p>
    <figure class="viz" id="hyst">
      <div class="sliders">
        <div><label for="hH">Deadband h: <output>1.0</output> K</label><input type="range" id="hH" min="0" max="3" step="0.1" value="1"></div>
        <div><label for="hN">Sensor noise: <output>0.10</output> K</label><input type="range" id="hN" min="0" max="0.4" step="0.02" value="0.1"></div>
        <div><label for="hL">Heater lag: <output>60</output> s</label><input type="range" id="hL" min="0" max="300" step="10" value="60"></div>
      </div>
      <svg viewBox="0 0 640 260" role="img" aria-label="Room temperature and heater relay state over three hours"></svg>
      <div class="metrics"></div>
      <figcaption>Upper chart: room temperature, band shaded. Lower strip: relay. Three simulated hours.</figcaption>
    </figure>

    <h3>Choosing the deadband</h3>
    <ul>
      <li><strong>Too narrow</strong>: many short cycles. Contacts wear, compressors and burners start too often.
        A boiler or heat pump forced into many starts per hour loses efficiency and life.</li>
      <li><strong>Too wide</strong>: the room swings and people notice. Comfort complaints start above roughly ±1 K.</li>
      <li><strong>Typical values</strong>: room thermostats 0.3–1 K, DHW cylinders 5–10 K, frost protection 2–3 K.</li>
    </ul>
    <p>Equipment adds its own protections on top: <strong>minimum on time</strong>, <strong>minimum off time</strong>
      and <strong>maximum starts per hour</strong>. Compressor manufacturers commonly allow on the order of 6–10 starts
      per hour and specify a minimum off time of a few minutes to let pressures equalise. Check the datasheet.</p>

    <h3>Making on/off look modulating: PWM</h3>
    <p>Thermal actuators on underfloor manifolds and electric heaters are on/off devices. A controller can still give
      a 0–100 % demand by <strong>pulse-width modulation</strong>: within a fixed cycle (often 10–20 minutes for
      thermal actuators, which take 2–5 minutes to open), the output is on for <code>demand × cycle</code>. Because
      the process is slow, it only sees the average.</p>
    <figure class="viz" id="pwm">
      <div class="sliders"><div><label for="pwmD">Demand: <output>40</output> %</label><input type="range" id="pwmD" min="0" max="100" step="5" value="40"></div></div>
      <svg viewBox="0 0 640 110" role="img" aria-label="PWM output over three 15-minute cycles"></svg>
      <figcaption>Three 15-minute cycles. On time = demand × 15 min.</figcaption>
    </figure>

    <div class="callout warn">Hysteresis in software and hysteresis in hardware add up. A room controller with 0.5 K
      hysteresis that drives a boiler with its own 5 K burner differential gives a system nobody designed. Know every
      deadband in the chain.</div>

    <div class="quiz" data-answer="c">
      <p class="q">A heat pump short-cycles: 14 starts per hour. Which change helps most directly?</p>
      <div class="opts">
        <button class="opt" data-opt="a" data-why="A narrower band makes cycles shorter and more frequent.">Reduce the hysteresis to 0.2 K</button>
        <button class="opt" data-opt="b" data-why="Noise makes chattering worse, not better.">Move the sensor closer to the heat exchanger outlet</button>
        <button class="opt" data-opt="c" data-why="A wider band and a minimum off time both lengthen each cycle and cut starts per hour.">Widen the hysteresis and enforce a minimum off time</button>
      </div>
    </div>

    <ul class="takeaways">
      <li>On/off control needs hysteresis to avoid chattering.</li>
      <li>Narrow band = comfort and wear; wide band = swings and fewer starts.</li>
      <li>Process lag causes overshoot past the switching points.</li>
      <li>PWM turns an on/off actuator into an average-modulating one for slow processes.</li>
    </ul>
  </section>

  <!-- 2.3 -->
  <section class="lesson" id="s3" data-num="2.3">
    <h2>2.3 PID: tuning and pitfalls</h2>
    <p>Most modulating loops in buildings are PI, and some are PID. The controller adds three terms:</p>
    <p style="text-align:center"><code>OP = Kp · ( e + (1/Ti)·∫e dt + Td · de/dt )</code></p>
    <div class="table-wrap"><table>
      <tr><th>Term</th><th>Reacts to</th><th>Effect</th><th>Side effects</th></tr>
      <tr><td><strong>P</strong> proportional, gain <code>Kp</code></td><td>Error now</td><td>Bigger error, bigger push</td><td>Alone, leaves a steady offset. Too much: oscillation.</td></tr>
      <tr><td><strong>I</strong> integral, time <code>Ti</code></td><td>Accumulated error</td><td>Removes the offset</td><td>Slows the response, causes overshoot and windup. Shorter Ti = stronger.</td></tr>
      <tr><td><strong>D</strong> derivative, time <code>Td</code></td><td>Rate of change</td><td>Brakes before overshoot</td><td>Amplifies noise. Rarely used on noisy HVAC signals.</td></tr>
    </table></div>
    <p>Vendors use different forms. Some give <em>proportional band</em> instead of gain: a band of 5 K means the
      output goes 0→100 % over 5 K of error, so <code>Kp = 100 % / 5 K = 20 %/K</code>. Some use integral gain
      <code>Ki = Kp/Ti</code> instead of integral time. Always check the units before copying values between products.</p>

    <h3>Try it: tune a room heating loop</h3>
    <p>The simulated process is a room heated through a modulating valve. It is modelled as first order plus dead
      time: gain 0.12 K per % valve, time constant 10 min, dead time 2 min. At t = 0 the setpoint steps from 17 to
      21 °C. At 40 min a window opens and the heat loss rises (a 3 K disturbance).</p>
    <figure class="viz" id="pid">
      <div class="controls seg" role="group" aria-label="Presets">
        <button data-p="good" aria-pressed="true">Well tuned</button>
        <button data-p="ponly">P only</button>
        <button data-p="aggr">Aggressive</button>
        <button data-p="slow">Sluggish</button>
        <button data-p="wind">Windup demo</button>
      </div>
      <div class="sliders">
        <div><label for="pKp">Kp: <output>20</output> %/K</label><input type="range" id="pKp" min="1" max="100" step="1" value="20"></div>
        <div><label for="pTi">Ti: <output>600</output> s</label><input type="range" id="pTi" min="0" max="3000" step="30" value="600"></div>
        <div><label for="pTd">Td: <output>0</output> s</label><input type="range" id="pTd" min="0" max="240" step="10" value="0"></div>
        <div><label for="pAw"><input type="checkbox" id="pAw" checked> Anti-windup</label><label for="pNz"><input type="checkbox" id="pNz"> Sensor noise</label></div>
      </div>
      <svg viewBox="0 0 640 300" role="img" aria-label="Simulated room temperature and valve output over 80 minutes"></svg>
      <div class="legend"><span><i style="background:var(--accent)"></i>Room temperature PV</span><span><i style="background:var(--text)"></i>Setpoint</span><span><i style="background:var(--example)"></i>Valve OP (0–100 %, lower strip)</span></div>
      <div class="metrics"></div>
      <figcaption>Ti = 0 switches integral action off. The simulation runs in 2 s steps; derivative acts on the measurement.</figcaption>
    </figure>

    <h3>A practical tuning procedure</h3>
    <ol>
      <li><strong>Start PI, D = 0.</strong> HVAC signals are noisy and processes slow; D rarely pays off.</li>
      <li><strong>Do a bump test</strong> in manual: step the output 10–20 % and log the PV. Read the process gain
        <code>K</code> (ΔPV/ΔOP), dead time <code>L</code> (until the PV starts moving) and time constant
        <code>τ</code> (until 63 % of the change).</li>
      <li><strong>Use a model-based rule.</strong> The SIMC rule (Skogestad) for a robust PI: pick a closed-loop time
        <code>τc ≈ L</code>, then <code>Kp = τ / (K·(τc + L))</code> and <code>Ti = min(τ, 4·(τc + L))</code>. For the
        simulated room: <code>Kp = 600 / (0.12 · 240) ≈ 21 %/K</code>, <code>Ti = 600 s</code>.</li>
      <li><strong>Test with a setpoint step and a disturbance.</strong> Aim for little or no overshoot. A comfortable
        HVAC loop is slower than a "textbook optimal" one.</li>
      <li><strong>Retune per season</strong> if the gain changes a lot (see below), or use gain scheduling.</li>
    </ol>
    <p>Ziegler–Nichols (1942) is still taught. It aims for a quarter-amplitude decay, which is far too aggressive
      for comfort loops. Use it to get a first idea, then detune.</p>

    <h3>Pitfalls that cause most real problems</h3>
    <details open><summary>Integral windup</summary>
      <p>When the output saturates (valve 100 % open, boiler cannot deliver more), the error stays large and the
        integral keeps growing. When conditions return, the huge stored integral keeps the valve open long after the
        setpoint is reached: a big overshoot. Fixes: <strong>clamp</strong> the integrator when the output saturates
        (conditional integration) or <strong>back-calculate</strong> it from the limited output. Also freeze or reset
        the integrator when the plant is off (night, summer), or the loop restarts with a saturated history. Try the
        "Windup demo" preset with anti-windup on and off.</p></details>
    <details><summary>Non-linear valves and coils</summary>
      <p>A heating coil delivers most of its capacity in the first 20–30 % of water flow. With a linear valve the
        loop gain is high at small openings and low near full. An <strong>equal-percentage</strong> valve
        characteristic compensates this, which is why it is the default for coil control. Valve
        <strong>authority</strong> (pressure drop across the valve versus the whole circuit, usually aimed at 0.5 or
        more) decides whether the characteristic survives installation.</p></details>
    <details><summary>Oversized actuators and hunting</summary>
      <p>An oversized valve uses only the first few percent of its stroke. Tiny output changes cause large flow
        changes and the loop hunts. Hunting is visible on trends as a steady oscillation with a period of a few
        minutes. It wears actuators quickly.</p></details>
    <details><summary>Sampling, dead time and slow sensors</summary>
      <p>A sensor polled every 5 minutes over a gateway cannot support a loop with a 2-minute dead time. Run fast
        loops in the local controller that owns the I/O. The supervisory layer should write setpoints, not close loops
        over the network.</p></details>
    <details><summary>Bumpless transfer</summary>
      <p>When an operator switches from manual to automatic, the output must not jump. Good controllers initialise the
        integrator so that the auto output starts from the manual value.</p></details>

    <div class="callout example">A typical office AHU supply-air temperature loop on a heating coil runs PI with
      Kp around 5–15 %/K and Ti of 60–180 s, because the coil responds in tens of seconds. A room temperature loop on
      a floor heating manifold uses Ti of 30–60 minutes or more. Same algorithm, numbers two orders of magnitude apart.</div>

    <div class="quiz" data-answer="a">
      <p class="q">A P-only room loop settles at 20.4 °C with a 21 °C setpoint, and never closes the gap. Why?</p>
      <div class="opts">
        <button class="opt" data-opt="a" data-why="P needs a non-zero error to hold a non-zero output. Integral action removes this offset.">A proportional controller needs a steady error to produce its steady output</button>
        <button class="opt" data-opt="b" data-why="Derivative reacts to change; at steady state it is zero and cannot help.">Derivative time is too short</button>
        <button class="opt" data-opt="c" data-why="Sensor noise does not create a steady offset on average.">The sensor is too noisy</button>
      </div>
    </div>

    <ul class="takeaways">
      <li>P reacts to now, I removes offset, D anticipates. HVAC is mostly PI.</li>
      <li>Check the form and units: gain or proportional band, Ti or Ki.</li>
      <li>Bump-test, then use a model-based rule such as SIMC. Aim for no overshoot.</li>
      <li>Anti-windup, valve characteristic and loop placement cause more trouble than the gains.</li>
    </ul>
  </section>

  <!-- 2.4 -->
  <section class="lesson" id="s4" data-num="2.4">
    <h2>2.4 Sequences of operation</h2>
    <p>Single loops are not enough. Equipment has to be started, proven, run and stopped in the right order, with
      the right reaction to every failure. A <strong>sequence of operation (SOO)</strong> is the written description
      of that behaviour. It is the most important document in a controls project: the engineer writes it, the
      programmer implements it and the commissioning agent tests against it. ASHRAE Guideline 36 publishes
      standardised, high-performance sequences for AHUs and terminal units precisely because hand-written sequences
      vary so much in quality.</p>

    <h3>Sequences are state machines</h3>
    <p>Software people will recognise the pattern: a finite set of states, each with defined outputs, and
      transitions triggered by events, timers and conditions. Write it that way and the gaps show up: what happens if
      the frost alarm arrives during start-up? Who resets a fault?</p>

    <figure class="viz" id="ahu">
      <svg viewBox="0 0 640 270" role="img" aria-label="AHU state machine with states Off, Starting, Running, Frost protection and Fault">
        <defs><marker id="a24" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0,0 L10,5 L0,10 z" class="fill-muted"/></marker></defs>
        <path class="arrow" d="M120,60 L215,60" marker-end="url(#a24)"/><text x="167" y="52" class="small" text-anchor="middle">enable</text>
        <path class="arrow" d="M335,60 L430,60" marker-end="url(#a24)"/><text x="382" y="52" class="small" text-anchor="middle">fan proven</text>
        <path class="arrow" d="M490,82 L490,165" marker-end="url(#a24)"/><text x="498" y="128" class="small">coil &lt; 5 °C</text>
        <path class="arrow" d="M470,165 L470,84" marker-end="url(#a24)"/><text x="462" y="128" class="small" text-anchor="end">cleared</text>
        <path class="arrow" d="M440,40 C380,8 120,8 75,36" marker-end="url(#a24)"/><text x="260" y="18" class="small" text-anchor="middle">disable</text>
        <path class="arrow" d="M270,82 L270,165" marker-end="url(#a24)"/><text x="278" y="128" class="small">no proof 60 s</text>
        <path class="arrow" d="M330,190 L425,190" marker-start="url(#a24)" /><text x="377" y="182" class="small" text-anchor="middle">fan fails / frost 5 min</text>
        <path class="arrow" d="M210,195 L75,195 L75,84" marker-end="url(#a24)"/><text x="140" y="212" class="small" text-anchor="middle">manual reset</text>
        <g class="st-node" data-s="off"><rect x="20" y="38" width="100" height="44" rx="22"/><text x="70" y="65" text-anchor="middle">Off</text></g>
        <g class="st-node" data-s="start"><rect x="215" y="38" width="120" height="44" rx="22"/><text x="275" y="65" text-anchor="middle">Starting</text></g>
        <g class="st-node" data-s="run"><rect x="430" y="38" width="120" height="44" rx="22"/><text x="490" y="65" text-anchor="middle">Running</text></g>
        <g class="st-node" data-s="frost"><rect x="420" y="168" width="150" height="44" rx="22"/><text x="495" y="195" text-anchor="middle">Frost protection</text></g>
        <g class="st-node fault" data-s="fault"><rect x="210" y="168" width="120" height="44" rx="22"/><text x="270" y="195" text-anchor="middle">Fault (latched)</text></g>
        <text id="ahuTimer" x="320" y="255" text-anchor="middle" class="small"></text>
      </svg>
      <div class="events">
        <button class="btn secondary" data-e="enable">Schedule: enable</button>
        <button class="btn secondary" data-e="proof">Airflow switch closes</button>
        <button class="btn secondary" data-e="noproof">60 s, no airflow proof</button>
        <button class="btn secondary" data-e="frost">Coil water &lt; 5 °C</button>
        <button class="btn secondary" data-e="clear">Coil water back &gt; 12 °C</button>
        <button class="btn secondary" data-e="fanfail">Fan overload trips</button>
        <button class="btn secondary" data-e="reset">Operator reset</button>
        <button class="btn secondary" data-e="disable">Schedule: disable</button>
      </div>
      <div class="table-wrap"><table id="ahuOut"></table></div>
      <div class="readout" aria-live="polite"></div>
      <figcaption>Only the events valid in the current state are enabled. Outputs per state are in the table.</figcaption>
    </figure>

    <h3>What a good sequence spells out</h3>
    <ul>
      <li><strong>Start order and proving</strong>: dampers open before fans start (closed dampers plus a running
        fan can collapse ductwork); airflow proven by a pressure switch within a timeout.</li>
      <li><strong>Normal control</strong>: which loops run, setpoints, resets, the order of heating, heat recovery and
        cooling stages (never heat and cool at once).</li>
      <li><strong>Protection</strong>: frost, high limits, fire alarm, low pressure. Their priority over normal control.</li>
      <li><strong>Stop order</strong>: fan run-on to dissipate heat from electric heaters, then dampers close.</li>
      <li><strong>Failure behaviour</strong>: what is latched (needs manual reset) and what restarts by itself.</li>
      <li><strong>Timers and delays</strong>: every one with a value. "Wait a while" is not a sequence.</li>
    </ul>

    <h3>Staging: one loop, several devices</h3>
    <p>A single PI output often drives several devices in sequence (split range). For a typical AHU tempering loop:
      0–33 % heating valve closes, 33–66 % heat-recovery wheel slows and outdoor dampers modulate, 66–100 % cooling
      valve opens. A deadband between heating and cooling prevents them fighting.</p>
    <figure class="viz">
      <svg viewBox="0 0 640 170" role="img" aria-label="Split range: heating, heat recovery and cooling sequenced along the controller output">
        <line x1="60" y1="140" x2="610" y2="140" class="arrow"/><line x1="60" y1="20" x2="60" y2="140" class="arrow"/>
        <text x="50" y="28" text-anchor="end" class="small">100 %</text><text x="50" y="144" text-anchor="end" class="small">0</text>
        <path d="M60,25 L230,140" class="s-bad"/><text x="110" y="40" class="small">heating valve</text>
        <path d="M250,25 L410,140" class="s-ok"/><text x="300" y="40" class="small">heat recovery</text>
        <path d="M440,140 L610,25" class="s-pv"/><text x="490" y="40" class="small">cooling valve</text>
        <rect x="410" y="20" width="30" height="120" class="band" opacity=".8"/><text x="425" y="156" text-anchor="middle" class="small">deadband</text>
        <text x="335" y="166" text-anchor="middle" class="small">← needs heat · loop output · needs cooling →</text>
      </svg>
    </figure>

    <div class="callout example">A typical office AHU on a winter morning: the schedule enables it at 06:30, outdoor
      and exhaust dampers open, the controller waits 30 s for the actuators, starts the fans at minimum speed and
      waits up to 60 s for the airflow switches. Only then do the temperature loops release. At 03:00 that night the
      coil water dropped to 4 °C during a pump fault: the unit went to frost protection, closed the outdoor damper,
      stopped the fans and drove the heating valve fully open.</div>

    <div class="quiz" data-answer="b">
      <p class="q">During "Starting", the frost thermostat trips. The sequence above does not say what to do. What does that reveal?</p>
      <div class="opts">
        <button class="opt" data-opt="a" data-why="Ignoring it until Running could freeze the coil during a slow start.">Nothing; frost only matters when running</button>
        <button class="opt" data-opt="b" data-why="Protective events must be handled in every state. A state-by-event table makes such gaps visible.">A gap: protection must be defined for every state, not only for Running</button>
        <button class="opt" data-opt="c" data-why="The fan proving timer is unrelated to frost.">The proving timer is too short</button>
      </div>
    </div>

    <ul class="takeaways">
      <li>A sequence of operation is a state machine. Write it as one.</li>
      <li>Prove each step (airflow, flow, position) before the next.</li>
      <li>Protection has priority in every state. Decide what is latched.</li>
      <li>Split range sequences heat, recovery and cooling on one loop, with a deadband.</li>
    </ul>
  </section>

  <!-- 2.5 -->
  <section class="lesson" id="s5" data-num="2.5">
    <h2>2.5 Cascade and reset control</h2>
    <p>Many building processes are a chain: the boiler heats water, the water heats a coil or radiator, the air or
      the room warms up. Controlling the end of the chain with one loop is slow, because every disturbance in the
      middle has to travel to the room before the controller sees it. <strong>Cascade control</strong> splits the
      chain into nested loops.</p>

    <figure class="viz">
      <svg viewBox="0 0 640 230" role="img" aria-label="Cascade control: a slow outer room loop sets the setpoint of a fast inner supply-air loop">
        <defs><marker id="a25" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0,0 L10,5 L0,10 z" class="fill-muted"/></marker></defs>
        <rect x="150" y="40" width="330" height="120" rx="12" fill="none" stroke="var(--accent)" stroke-dasharray="5 4"/>
        <text x="315" y="58" text-anchor="middle" class="small">inner loop: fast (seconds)</text>
        <text x="10" y="94" class="small">room SP</text>
        <path class="arrow" d="M14,100 L40,100" marker-end="url(#a25)"/>
        <rect class="box" x="42" y="78" width="90" height="44" rx="8"/><text x="87" y="98" text-anchor="middle">Room PI</text><text x="87" y="114" text-anchor="middle" class="small">outer, slow</text>
        <path class="arrow" d="M132,100 L168,100" marker-end="url(#a25)"/><text x="150" y="92" class="small" text-anchor="middle">SA SP</text>
        <rect class="box" x="170" y="78" width="100" height="44" rx="8"/><text x="220" y="98" text-anchor="middle">Supply PI</text><text x="220" y="114" text-anchor="middle" class="small">inner</text>
        <path class="arrow" d="M270,100 L300,100" marker-end="url(#a25)"/>
        <rect class="box" x="302" y="78" width="70" height="44" rx="8"/><text x="337" y="104" text-anchor="middle">Coil</text>
        <path class="arrow" d="M372,100 L400,100" marker-end="url(#a25)"/>
        <rect class="box" x="402" y="78" width="66" height="44" rx="8"/><text x="435" y="98" text-anchor="middle">Duct</text><text x="435" y="114" text-anchor="middle" class="small">SA temp</text>
        <path class="arrow" d="M468,100 L510,100" marker-end="url(#a25)"/>
        <rect class="box" x="512" y="78" width="80" height="44" rx="8"/><text x="552" y="104" text-anchor="middle">Room</text>
        <path class="arrow" d="M435,122 L435,145 L220,145 L220,124" marker-end="url(#a25)"/>
        <path class="arrow" d="M592,100 L620,100 L620,200 L87,200 L87,124" marker-end="url(#a25)"/>
        <text x="350" y="216" text-anchor="middle" class="small">outer feedback: room temperature (minutes to hours)</text>
        <path class="arrow" d="M337,20 L337,76" marker-end="url(#a25)"/><text x="345" y="30" class="small">disturbance: hot-water temp. drops</text>
      </svg>
      <figcaption>The inner loop removes a hot-water disturbance in seconds, before the room notices.</figcaption>
    </figure>

    <h3>Rules for cascades</h3>
    <ul>
      <li>The inner loop must be <strong>much faster</strong> than the outer one: at least 3–5 times, ideally 10.</li>
      <li><strong>Tune inside out</strong>: inner loop first with the outer in manual, then the outer.</li>
      <li><strong>Limit the inner setpoint</strong>: a room loop may ask for 14–28 °C supply air, never 5 °C or 45 °C.
        These limits protect comfort and stop draughts.</li>
      <li><strong>Pass saturation upward</strong>: if the inner loop is at its limit, the outer integrator must stop
        too, or it winds up.</li>
    </ul>

    <h3>Reset control: setpoints that move</h3>
    <p>A <strong>reset</strong> (or compensation) moves a setpoint from another variable. It can be open loop
      (outdoor temperature), closed loop (room demand) or both.</p>
    <div class="table-wrap"><table>
      <tr><th>Reset</th><th>Input</th><th>Moves</th><th>Why</th></tr>
      <tr><td>Weather compensation (heating curve)</td><td>Outdoor temperature</td><td>Flow temperature</td><td>Lower flow = lower losses, condensing boilers and heat pumps run efficiently</td></tr>
      <tr><td>Supply air reset</td><td>Zone demand or return air</td><td>Supply air temperature</td><td>Avoid overcooling and reheating</td></tr>
      <tr><td>Duct static pressure reset</td><td>VAV damper positions</td><td>Fan pressure setpoint</td><td>Fan power falls roughly with the cube of speed</td></tr>
      <tr><td>Chilled water reset</td><td>Valve positions or outdoor</td><td>Chilled water temperature</td><td>Each 1 K higher saves a few % chiller energy</td></tr>
    </table></div>
    <p>ASHRAE Guideline 36 uses <strong>trim and respond</strong> for many resets: every few minutes, trim the
      setpoint a small step towards the efficient side; for each zone that sends a "request" (damper nearly open,
      too warm), respond with a step back. The setpoint settles where the most demanding zone is just satisfied.</p>

    <h3>Try it: a heating curve</h3>
    <figure class="viz" id="curve">
      <div class="sliders">
        <div><label for="cS">Slope: <output>1.4</output></label><input type="range" id="cS" min="0.2" max="3" step="0.1" value="1.4"></div>
        <div><label for="cP">Parallel shift: <output>0</output> K</label><input type="range" id="cP" min="-10" max="10" step="1" value="0"></div>
        <div><label for="cT">Outdoor now: <output>-5</output> °C</label><input type="range" id="cT" min="-20" max="20" step="1" value="-5"></div>
      </div>
      <svg viewBox="0 0 640 260" role="img" aria-label="Heating curve: flow temperature versus outdoor temperature"></svg>
      <div class="readout" aria-live="polite"></div>
      <figcaption>Flow = 20 + shift + slope × (20 − outdoor), limited to 20–75 °C. Real controllers often use a slightly curved form.</figcaption>
    </figure>
    <p>Underfloor heating typically needs slopes around 0.3–0.6 (flow rarely above 35–40 °C); radiators 1.2–1.8; old
      buildings with small radiators more. A slope that is too steep overheats in mild weather and too flat underheats
      in cold. Adjust the slope for cold-day errors and the shift for mild-day errors.</p>

    <div class="callout example">A 40-room hotel with a heat pump and radiators: the heating curve gives 48 °C flow
      at −10 °C outdoors and 32 °C at +10 °C. Each degree of lower flow temperature raises the heat pump's
      coefficient of performance by roughly 2–3 %, so a well-set curve with room-feedback trim saves noticeably
      against a fixed 55 °C flow.</div>

    <div class="quiz" data-answer="c">
      <p class="q">In a cascade, the outer room loop oscillates slowly while the inner supply loop is fine. What is the first thing to check?</p>
      <div class="opts">
        <button class="opt" data-opt="a" data-why="Making the inner loop slower worsens separation.">Slow down the inner loop</button>
        <button class="opt" data-opt="b" data-why="Removing the inner loop gives up the cascade's benefit.">Remove the inner loop</button>
        <button class="opt" data-opt="c" data-why="The outer loop is tuned last and usually too aggressive; also check that its setpoint output is not hitting the inner limits.">Outer loop gains and whether the inner setpoint is saturating</button>
      </div>
    </div>

    <ul class="takeaways">
      <li>Cascade: a slow outer loop sets the setpoint of a fast inner loop.</li>
      <li>Inner much faster than outer. Tune inside out. Limit the inner setpoint.</li>
      <li>Resets move setpoints for efficiency: heating curves, supply air, duct pressure.</li>
      <li>Trim and respond lets the most demanding zone set the plant setpoint.</li>
    </ul>
  </section>

  <!-- 2.6 -->
  <section class="lesson" id="s6" data-num="2.6">
    <h2>2.6 Thermal inertia and slow systems</h2>
    <p>A building is a large thermal mass. Concrete, water and air all store heat. When an actuator changes, the
      temperature responds after a <strong>dead time</strong> (nothing happens yet) and then approaches its new value
      exponentially with a <strong>time constant τ</strong>. After one τ the response has reached 63 %, after three τ
      95 %, after five τ about 99 %.</p>
    <p style="text-align:center"><code>T(t) = T0 + ΔT · (1 − e<sup>−(t − L)/τ</sup>)  for t &gt; L</code></p>

    <div class="table-wrap"><table>
      <tr><th>Emitter / system</th><th>Typical dead time</th><th>Typical τ (room response)</th></tr>
      <tr><td>Fan coil, direct air</td><td>&lt; 1 min</td><td>5–15 min</td></tr>
      <tr><td>Panel radiator</td><td>2–5 min</td><td>20–60 min</td></tr>
      <tr><td>Underfloor heating in screed</td><td>15–60 min</td><td>2–6 h</td></tr>
      <tr><td>Thermally activated concrete slab (TABS)</td><td>1–3 h</td><td>8–24 h or more</td></tr>
    </table></div>
    <p>These ranges depend strongly on construction and are only for orientation.</p>

    <h3>Try it: step response</h3>
    <p>Full heat is applied at t = 0 to a room at 17 °C that would end up at 23 °C. Pick an emitter or set your own τ.</p>
    <figure class="viz" id="inertia">
      <div class="controls seg" role="group" aria-label="Emitter">
        <button data-e="fc">Fan coil</button>
        <button data-e="rad" aria-pressed="true">Radiator</button>
        <button data-e="ufh">Underfloor</button>
        <button data-e="tabs">Concrete slab</button>
      </div>
      <div class="sliders">
        <div><label for="iT">Time constant τ: <output>40</output> min</label><input type="range" id="iT" min="5" max="720" step="5" value="40"></div>
        <div><label for="iL">Dead time L: <output>4</output> min</label><input type="range" id="iL" min="0" max="180" step="1" value="4"></div>
      </div>
      <svg viewBox="0 0 640 260" role="img" aria-label="Step response of room temperature over 12 hours"></svg>
      <div class="metrics"></div>
      <figcaption>Faint lines show the four presets. Dots mark 63 % (one τ after the dead time).</figcaption>
    </figure>

    <h3>What slow systems change</h3>
    <ul>
      <li><strong>Control is slow on purpose.</strong> A floor heating loop with Ti of a few minutes will wind up and
        overshoot for hours. Use long integral times or simple on/off with PWM and a wide cycle.</li>
      <li><strong>Setbacks pay less.</strong> A slab that needs 6 hours to recover saves little from a 4-hour night
        setback. Use small setbacks (1–2 K) or none, and avoid frequent setpoint changes.</li>
      <li><strong>Anticipate.</strong> Weather forecasts, solar gains and occupancy must be acted on hours ahead. This
        is where feedforward and model predictive control (MPC) earn their keep.</li>
      <li><strong>Overshoot is expensive.</strong> Once a heavy floor is too warm, nothing removes the heat quickly,
        and opening windows wastes it.</li>
      <li><strong>Self-regulation helps.</strong> A floor at 24 °C in a room at 22 °C emits little; if the room warms
        by sun, the output drops automatically. Low-temperature systems are partly self-regulating.</li>
    </ul>

    <div class="callout warn">Do not judge a slow loop after 15 minutes. When commissioning floor heating, log for
      at least a day before changing parameters, and change one thing at a time. Most "the floor heating doesn't
      work" complaints in the first week come from impatience or from too-short integral times.</div>

    <div class="callout example">A 40-room hotel with underfloor heating in the bathrooms and radiators in the
      bedrooms. The radiators can follow occupancy: setback when the room is unsold, back to comfort within about an
      hour of check-in. The bathroom floors run at a near-constant setpoint all day, because they could not recover
      in time anyway.</div>

    <div class="quiz" data-answer="b">
      <p class="q">A system has τ = 3 h and no dead time. Roughly how long until it reaches 95 % of a step?</p>
      <div class="opts">
        <button class="opt" data-opt="a" data-why="One τ gives 63 %, not 95 %.">3 hours</button>
        <button class="opt" data-opt="b" data-why="Three time constants give 1 − e⁻³ ≈ 95 %.">9 hours</button>
        <button class="opt" data-opt="c" data-why="Five τ is about 99 %.">15 hours</button>
      </div>
    </div>

    <ul class="takeaways">
      <li>Dead time plus time constant describe most building responses.</li>
      <li>63 % after τ, 95 % after 3τ, 99 % after 5τ.</li>
      <li>Heavy systems need slow tuning, small setbacks and anticipation.</li>
    </ul>
  </section>

  <!-- 2.7 -->
  <section class="lesson" id="s7" data-num="2.7">
    <h2>2.7 Schedules, occupancy, modes</h2>
    <p>The cheapest kilowatt-hour is the one not used in an empty building. Before any loop runs, something decides
      <em>which setpoint applies now</em>. That is the job of schedules, occupancy detection and operating modes.</p>

    <h3>Operating modes</h3>
    <p>Most room and plant controllers offer a small set of modes. Names differ by vendor but the idea is common
      (EN ISO 16484 and the KNX/BACnet HVAC profiles use similar sets):</p>
    <div class="table-wrap"><table>
      <tr><th>Mode</th><th>Heating SP</th><th>Cooling SP</th><th>When</th></tr>
      <tr><td><strong>Comfort</strong></td><td>21 °C</td><td>24 °C</td><td>Occupied</td></tr>
      <tr><td><strong>Standby / pre-comfort</strong></td><td>19 °C</td><td>26 °C</td><td>Scheduled occupied, nobody present yet</td></tr>
      <tr><td><strong>Economy / night</strong></td><td>16–17 °C</td><td>28 °C</td><td>Unoccupied</td></tr>
      <tr><td><strong>Building protection</strong></td><td>5–8 °C</td><td>35 °C</td><td>Long absence, window open</td></tr>
    </table></div>
    <p>Values are typical examples. The gap between heating and cooling setpoints is a <strong>zero-energy band</strong>:
      inside it, neither runs.</p>

    <h3>Where the mode comes from: priorities</h3>
    <p>Several sources compete to set a mode. Controllers resolve them by priority, much like BACnet's 16-level
      priority array for commands (priority 1 is highest, used for life safety; 8 for manual operator; 16 lowest
      default).</p>
    <ol>
      <li>Protection (frost, window contact, fire) overrides everything.</li>
      <li>Manual override by an operator, usually time-limited.</li>
      <li>Local user override (a "comfort for 2 h" button).</li>
      <li>Occupancy sensor: present or absent.</li>
      <li>Time schedule and calendar (holidays, events).</li>
    </ol>
    <div class="callout warn">Manual overrides without an expiry time are one of the biggest sources of wasted energy
      in real buildings. Someone fixes a complaint at 3 a.m. by forcing Comfort, and it stays that way for a year.
      Always give overrides a timeout and report active overrides.</div>

    <h3>Try it: a weekly schedule with optimal start</h3>
    <p>Click or drag across cells to toggle occupied hours. The amber hours before each occupied block are the
      <strong>optimal start</strong> pre-heat, which gets longer as the outdoor temperature drops.</p>
    <figure class="viz" id="sched">
      <div class="sliders">
        <div><label for="oT">Outdoor temperature: <output>0</output> °C</label><input type="range" id="oT" min="-15" max="15" step="1" value="0"></div>
        <div><label for="oM">Night setback: <output>4</output> K</label><input type="range" id="oM" min="0" max="8" step="1" value="4"></div>
      </div>
      <div class="sched" role="grid" aria-label="Weekly schedule, 7 days by 24 hours"></div>
      <svg viewBox="0 0 640 220" role="img" aria-label="Monday morning temperature with fixed start and optimal start"></svg>
      <div class="legend"><span><i style="background:var(--accent)"></i>Occupied</span><span><i style="background:var(--example)"></i>Optimal start pre-heat</span><span><i style="background:var(--ok)"></i>Room, optimal start</span><span><i style="background:var(--bad)"></i>Room, fixed start 07:00</span></div>
      <div class="metrics"></div>
    </figure>

    <h3>Optimal start and optimal stop</h3>
    <p>A fixed early start time is set for the coldest day and wastes energy on every other day. <strong>Optimal
      start</strong> computes when to start so that the room reaches comfort exactly at occupancy. Simple versions use
      a learned heat-up rate in K/h that depends on the outdoor temperature; better ones adapt from each morning's
      result. <strong>Optimal stop</strong> does the reverse: switch the plant off early and coast on the stored heat
      until the end of occupancy, while staying within a tolerance (for example 0.5 K below comfort).</p>

    <h3>Occupancy-based control</h3>
    <ul>
      <li><strong>PIR sensors</strong> detect motion. Cheap but miss people sitting still; use a hold time of 15–30 min.</li>
      <li><strong>Presence / mmWave radar</strong> detects small movements and breathing. Better for offices and hotel rooms.</li>
      <li><strong>CO₂</strong> tracks the number of people over time. Good for demand-controlled ventilation, not for fast lighting.</li>
      <li><strong>Key cards, room booking, access control, Wi-Fi counts</strong>: business data that says who is expected.</li>
    </ul>
    <p>Combine sources: the schedule says when people <em>may</em> be there, occupancy sensors say whether they
      <em>are</em>. Standby when scheduled but absent; Comfort only when both agree.</p>

    <div class="callout example">A 40-room hotel links its property management system to the room controllers.
      Unsold rooms sit in Economy. On check-in the room goes to Standby; when the key card is inserted, Comfort. When
      the guest leaves the room, Standby again after 20 minutes. On check-out, back to Economy.</div>

    <div class="quiz" data-answer="a">
      <p class="q">An operator forced a meeting room to Comfort during an event. Six months later it is still in Comfort. What design rule was missing?</p>
      <div class="opts">
        <button class="opt" data-opt="a" data-why="Overrides need an expiry and must be visible in reports.">Manual overrides must expire and be reported</button>
        <button class="opt" data-opt="b" data-why="A wider band changes the control, not the override.">A wider zero-energy band</button>
        <button class="opt" data-opt="c" data-why="Optimal start acts on schedules; a forced mode bypasses it.">Optimal start</button>
      </div>
    </div>

    <ul class="takeaways">
      <li>Modes (Comfort, Standby, Economy, Protection) decide which setpoints apply.</li>
      <li>Resolve competing sources by priority. Protection wins. Overrides expire.</li>
      <li>Optimal start and stop adapt to the weather instead of fixed times.</li>
      <li>Schedule says may be occupied; sensors say is occupied.</li>
    </ul>
  </section>

  <!-- 2.8 -->
  <section class="lesson" id="s8" data-num="2.8">
    <h2>2.8 Interlocks and safety chains</h2>
    <p>An <strong>interlock</strong> is a condition that must be true before something may run, or that stops it.
      Some are about plant sense (do not run the boiler pump when the boiler is off). Others are about safety: a fan
      must stop on a fire alarm, a burner must stop on overheating. The two kinds are built differently.</p>

    <div class="table-wrap"><table>
      <tr><th></th><th>Software interlock</th><th>Hard-wired safety chain</th></tr>
      <tr><td>Where</td><td>In controller logic</td><td>Contacts in series in the control circuit</td></tr>
      <tr><td>Works if controller crashes</td><td>No</td><td>Yes</td></tr>
      <tr><td>Typical use</td><td>Pump before boiler, dampers before fans, no heat with cooling</td><td>Emergency stop, overheat cut-out, fire alarm stop, motor protection</td></tr>
      <tr><td>Certified</td><td>Rarely</td><td>Often required (e.g. safety temperature limiters to EN 14597)</td></tr>
    </table></div>

    <h3>Fail-safe: the chain must break to stop</h3>
    <p>A safety chain is a string of normally closed contacts in series feeding the coil of a contactor. Every
      contact must be closed for the motor to run. A broken wire, a lost supply or an open contact all stop the
      plant. That is the <strong>fail-safe</strong> principle (closed-circuit or "Ruhestrom" principle): the safe state
      needs no energy and no working component. A chain built from normally open contacts that must <em>close</em>
      to stop would silently fail to stop when a wire breaks.</p>

    <h3>Try it: an AHU supply fan safety chain</h3>
    <p>Click a contact to open it. The chain is 24 V AC from the control transformer through each contact to the fan
      contactor coil. Each contact also has a monitoring input on the controller, so the BMS knows <em>which</em>
      one opened.</p>
    <figure class="viz" id="chain">
      <svg viewBox="0 0 640 250" role="img" aria-label="Series safety chain of five contacts feeding the fan contactor coil"></svg>
      <div class="controls" style="margin-top:10px">
        <button class="btn" data-act="reset">Reset latched devices</button>
        <button class="btn secondary" data-act="cmd" aria-pressed="true">Controller run command: ON</button>
      </div>
      <div class="readout" aria-live="polite"></div>
      <figcaption>Latched devices (marked "L") stay open after the cause disappears and need a local reset.</figcaption>
    </figure>

    <h3>Latching and reset</h3>
    <p>Some devices reset themselves when the condition clears; others <strong>latch</strong> and need a person.
      A safety temperature limiter (STB, high-limit) on a boiler latches by design: a boiler that overheated should
      be looked at before it fires again. Frost thermostats on AHUs are often configured to latch for the same
      reason. A rule of thumb: if the trip means something is <em>broken</em>, latch; if it means a condition is
      <em>temporary</em>, auto-reset.</p>
    <p>The BMS may show the state and the reset request, but resetting a safety device remotely is generally
      forbidden or tightly restricted: someone must look at the plant first.</p>

    <h3>Typical interlocks in buildings</h3>
    <div class="table-wrap"><table>
      <tr><th>Plant</th><th>Interlock</th><th>Kind</th></tr>
      <tr><td>Boiler</td><td>Safety temperature limiter, low water pressure, flue / gas pressure, burner flame supervision</td><td>Hard-wired, certified</td></tr>
      <tr><td>Boiler</td><td>Primary pump must run before burner enable; pump run-on after burner off</td><td>Software</td></tr>
      <tr><td>AHU</td><td>Fire alarm stop, frost thermostat, motor overload, VFD fault, emergency stop</td><td>Hard-wired</td></tr>
      <tr><td>AHU</td><td>Dampers open before fans; electric heater only with proven airflow</td><td>Software and hard-wired (airflow switch in heater circuit)</td></tr>
      <tr><td>Chiller</td><td>Chilled water flow switch before compressor, high/low pressure switches</td><td>Hard-wired</td></tr>
      <tr><td>Smoke extract</td><td>Fire-mode overrides normal control; fan protection may be bypassed</td><td>Fire system, certified</td></tr>
    </table></div>

    <div class="callout example">A typical office AHU: the fire alarm panel opens a volt-free contact in the fan
      chain, which stops both fans within a second, independently of the AHU controller. The controller sees the
      monitoring input, raises a "fire stop" alarm, closes the dampers and stays in a fault state until the fire panel
      resets. The BMS only reports it.</div>

    <div class="quiz" data-answer="c">
      <p class="q">A designer wires the fire-alarm stop as a normally open contact that closes to drop the fan. What is wrong?</p>
      <div class="opts">
        <button class="opt" data-opt="a" data-why="Response time is the same either way.">It is too slow</button>
        <button class="opt" data-opt="b" data-why="Contact type has nothing to do with latching.">It cannot be latched</button>
        <button class="opt" data-opt="c" data-why="A broken wire or loose terminal would prevent the stop, and nothing would notice. Safety stops must be normally closed, fail-safe.">It is not fail-safe: a broken wire silently disables the stop</button>
      </div>
    </div>

    <ul class="takeaways">
      <li>Software interlocks enforce plant logic; hard-wired chains enforce safety.</li>
      <li>Safety chains use normally closed contacts in series: break to stop.</li>
      <li>Latch trips that mean something is broken. Reset locally, not from the BMS.</li>
      <li>Monitor each contact so the BMS can say which one opened.</li>
    </ul>
  </section>

  <!-- Chapter test -->
  <section class="lesson" id="test" data-num="✓">
    <h2>Chapter test</h2>
    <p>Five questions across the chapter.</p>

    <div class="quiz" data-answer="b">
      <p class="q">1. A vendor gives a proportional band of 4 K. What is the equivalent gain on a 0–100 % output?</p>
      <div class="opts">
        <button class="opt" data-opt="a" data-why="That would be the band, not the gain.">4 %/K</button>
        <button class="opt" data-opt="b" data-why="100 % over 4 K = 25 %/K.">25 %/K</button>
        <button class="opt" data-opt="c" data-why="The gain is 100 divided by the band.">400 %/K</button>
      </div>
    </div>

    <div class="quiz" data-answer="d">
      <p class="q">2. After a long weekend with the boiler off, a room loop overshoots badly on Monday. The most likely cause?</p>
      <div class="opts">
        <button class="opt" data-opt="a" data-why="Derivative reduces overshoot, it does not cause this.">Too much derivative</button>
        <button class="opt" data-opt="b" data-why="Hysteresis belongs to on/off control.">Too little hysteresis</button>
        <button class="opt" data-opt="c" data-why="A fast inner loop helps.">A fast inner loop</button>
        <button class="opt" data-opt="d" data-why="The integrator kept growing while the plant could not respond.">Integral windup while the plant was off</button>
      </div>
    </div>

    <div class="quiz" data-answer="a">
      <p class="q">3. In a cascade, which loop is tuned first?</p>
      <div class="opts">
        <button class="opt" data-opt="a" data-why="Tune inside out: the inner loop with the outer in manual.">The inner, fast loop</button>
        <button class="opt" data-opt="b" data-why="The outer loop depends on the inner loop's behaviour.">The outer, slow loop</button>
        <button class="opt" data-opt="c" data-why="Simultaneous tuning hides which loop causes problems.">Both together</button>
      </div>
    </div>

    <div class="quiz" data-answer="c">
      <p class="q">4. Why does a 4-hour night setback save little with a concrete-slab system?</p>
      <div class="opts">
        <button class="opt" data-opt="a" data-why="Slabs are usually efficient at low temperatures.">The slab is inefficient</button>
        <button class="opt" data-opt="b" data-why="Sensors are not the issue.">The sensors are too slow</button>
        <button class="opt" data-opt="c" data-why="With τ of many hours the slab barely cools in 4 h and needs longer than that to recover.">Its time constant is far longer than the setback period</button>
      </div>
    </div>

    <div class="quiz" data-answer="b">
      <p class="q">5. Which belongs in a hard-wired safety chain rather than only in software?</p>
      <div class="opts">
        <button class="opt" data-opt="a" data-why="A sequencing rule, normally in software.">Start the pump 30 s before the boiler</button>
        <button class="opt" data-opt="b" data-why="Fire stop must work if the controller has crashed.">Stop the AHU fans on a fire alarm</button>
        <button class="opt" data-opt="c" data-why="An energy rule in controller logic.">No heating and cooling at the same time</button>
      </div>
    </div>
  </section>

  <nav class="chapter-nav">
    <a class="btn secondary" href="01-fundamentals.html">← Chapter 01</a>
    <a class="btn" href="03-networking.html">Chapter 03 →</a>
  </nav>
</div>
</main>
</div>

<script src="../assets/course.js"></script>
<script>
// Chapter 2 visualizations.

// Shared: build an SVG polyline path from [x, y] data with scale functions.
const pathOf = (pts, X, Y) => pts.map(([x, y], i) => `${i ? "L" : "M"}${X(x).toFixed(1)},${Y(y).toFixed(1)}`).join(" ");
// Shared: axes with y ticks and x ticks. Returns SVG markup.
const axes = (b, xt, yt, X, Y) =>
  yt.map((v) => `<line class="grid-l" x1="${b.l}" x2="${b.r}" y1="${Y(v)}" y2="${Y(v)}"/><text class="small" x="${b.l - 6}" y="${Y(v) + 4}" text-anchor="end">${v}</text>`).join("") +
  xt.map(([v, l]) => `<text class="small" x="${X(v)}" y="${b.b + 16}" text-anchor="middle">${l}</text>`).join("") +
  `<line class="arrow" x1="${b.l}" x2="${b.r}" y1="${b.b}" y2="${b.b}"/>`;
const bindSlider = (el, fmt, cb) => {
  const out = el.parentElement.querySelector("output");
  const f = () => { out.textContent = fmt(Number(el.value)); cb(); };
  el.addEventListener("input", f);
  out.textContent = fmt(Number(el.value));
};
const segBind = (fig, attr, cb) => {
  const bs = fig.querySelectorAll(`[data-${attr}]`);
  bs.forEach((b) => b.addEventListener("click", () => { bs.forEach((x) => x.setAttribute("aria-pressed", x === b)); cb(b.dataset[attr]); }));
};

// 2.1 Block diagram open/closed toggle.
(() => {
  const fig = document.getElementById("loopDiag");
  const fb = fig.querySelector("#fbPath"), cap = fig.querySelector("#loopCap");
  const draw = (m) => {
    const closed = m === "closed";
    fb.style.opacity = closed ? 1 : 0.15;
    fig.querySelector("#sumNode").style.opacity = closed ? 1 : 0.3;
    fig.querySelector("#errLbl").textContent = closed ? "e" : "";
    fig.querySelector("#ctrlSub").textContent = closed ? "PI on error" : "curve / timer";
    fig.querySelector("#olNote").textContent = closed ? "" : "no feedback: the controller never sees the room";
    cap.textContent = closed
      ? "Closed loop: the sensor feeds the PV back, the controller acts on e = SP − PV."
      : "Open loop: the output comes from a model or a time program. Disturbances go uncorrected.";
  };
  segBind(fig, "m", draw); draw("closed");
})();

// 2.1 Open vs closed loop simulation over a working day.
(() => {
  const fig = document.getElementById("olcl");
  const svg = fig.querySelector("svg"), txt = fig.querySelector(".readout");
  const b = { l: 50, r: 620, t: 15, b: 215 };
  const X = (h) => b.l + ((h - 6) / 14) * (b.r - b.l), Y = (T) => b.b - ((T - 16) / 10) * (b.b - b.t);
  // Disturbance in K of equivalent heat gain (+) or loss (−) as a function of hour.
  const D = {
    none: () => 0,
    sun: (h) => (h >= 10 && h <= 16 ? 3.5 * Math.sin(((h - 10) / 6) * Math.PI) : 0),
    people: (h) => (h >= 13 && h < 15 ? 2.5 : 0),
    window: (h) => (h >= 11 && h < 12 ? -5 : 0),
  };
  const sim = (k) => {
    // Room: tau 40 min; heat input u (K above ambient-equivalent base 13 °C).
    const dt = 1 / 60, tau = 40 / 60, base = 13, need = 21 - base;
    let To = 21, Tc = 21, I = need;
    const o = [], c = [];
    for (let h = 6; h <= 20; h += dt) {
      const d = D[k](h);
      To += (dt / tau) * (base + need + d - To);
      const e = 21 - Tc;
      I = Math.min(16, Math.max(0, I + (dt / 0.5) * 2 * e));
      const u = Math.min(16, Math.max(0, 2 * e + I));
      Tc += (dt / tau) * (base + u + d - Tc);
      o.push([h, To]); c.push([h, Tc]);
    }
    return [o, c];
  };
  const draw = (k) => {
    const [o, c] = sim(k);
    svg.innerHTML = axes(b, [6, 8, 10, 12, 14, 16, 18, 20].map((h) => [h, String(h).padStart(2, "0") + ":00"]), [16, 18, 20, 22, 24, 26], X, Y) +
      `<line class="s-sp" x1="${b.l}" x2="${b.r}" y1="${Y(21)}" y2="${Y(21)}"/>` +
      `<path class="s-bad" d="${pathOf(o, X, Y)}"/><path class="s-ok" d="${pathOf(c, X, Y)}"/>`;
    const dev = (a) => Math.max(...a.map(([, T]) => Math.abs(T - 21)));
    txt.textContent = k === "none" ? "No disturbance: both hold 21 °C. Open loop looks just as good."
      : `Largest deviation: open loop ${dev(o).toFixed(1)} K, closed loop ${dev(c).toFixed(1)} K.`;
  };
  segBind(fig, "d", draw); draw("none");
})();

// 2.2 Hysteresis thermostat simulation.
(() => {
  const fig = document.getElementById("hyst");
  const svg = fig.querySelector("svg"), met = fig.querySelector(".metrics");
  const [hH, hN, hL] = ["hH", "hN", "hL"].map((id) => document.getElementById(id));
  const b = { l: 50, r: 620, t: 15, b: 190 };
  const X = (s) => b.l + (s / 10800) * (b.r - b.l), Y = (T) => b.b - ((T - 18) / 6) * (b.b - b.t);
  const SP = 21;
  // Deterministic noise so the chart does not flicker while dragging.
  let seed = 1; const rnd = () => ((seed = (seed * 16807) % 2147483647) / 2147483647) - 0.5;
  const draw = () => {
    const h = Number(hH.value), n = Number(hN.value), L = Number(hL.value);
    seed = 7;
    const dt = 5, tau = 1500, Ton = 28, Toff = 14;
    let T = 19.5, Q = 0, on = true, starts = 0;
    const pts = [], relay = [];
    for (let t = 0; t <= 10800; t += dt) {
      const meas = T + n * 2 * rnd();
      const prev = on;
      if (meas < SP - h / 2) on = true;
      else if (meas > SP + h / 2) on = false;
      if (on && !prev) starts++;
      Q = L ? Q + (dt / L) * ((on ? 1 : 0) - Q) : on ? 1 : 0;
      T += (dt / tau) * (Toff + Q * (Ton - Toff) - T);
      if (t % 15 === 0) { pts.push([t, T]); relay.push([t, on ? 1 : 0]); }
    }
    const tail = pts.filter(([t]) => t > 3600).map(([, T]) => T);
    const sw = Math.max(...tail) - Math.min(...tail);
    const RY = (v) => 240 - v * 22;
    svg.innerHTML = `<rect class="band" x="${b.l}" width="${b.r - b.l}" y="${Y(SP + h / 2)}" height="${Math.max(0.5, Y(SP - h / 2) - Y(SP + h / 2))}"/>` +
      axes({ ...b, b: b.b }, [], [18, 19, 20, 21, 22, 23, 24], X, Y) +
      `<line class="s-sp" x1="${b.l}" x2="${b.r}" y1="${Y(SP)}" y2="${Y(SP)}"/>` +
      `<path class="s-pv" d="${pathOf(pts, X, Y)}"/>` +
      `<path class="s-out" d="${pathOf(relay.flatMap(([t, v], i) => i ? [[t, relay[i - 1][1]], [t, v]] : [[t, v]]), X, RY)}"/>` +
      `<text class="small" x="${b.l - 6}" y="222" text-anchor="end">ON</text><text class="small" x="${b.l - 6}" y="244" text-anchor="end">OFF</text>` +
      [0, 1, 2, 3].map((hr) => `<text class="small" x="${X(hr * 3600)}" y="258" text-anchor="middle">${hr} h</text>`).join("");
    const perH = (starts - 1) / 3;
    met.innerHTML = `<div class="${perH > 6 ? "bad" : "good"}">Starts per hour<b>${perH.toFixed(1)}</b></div>` +
      `<div class="${sw > 2 ? "bad" : ""}">Swing after 1 h<b>${sw.toFixed(2)} K</b></div>` +
      `<div>Overshoot past band<b>${Math.max(0, (sw - h) / 2).toFixed(2)} K</b></div>`;
  };
  bindSlider(hH, (v) => v.toFixed(1), draw);
  bindSlider(hN, (v) => v.toFixed(2), draw);
  bindSlider(hL, (v) => v, draw);
  draw();
})();

// 2.2 PWM strip.
(() => {
  const fig = document.getElementById("pwm");
  const svg = fig.querySelector("svg"), r = document.getElementById("pwmD");
  const draw = () => {
    const d = Number(r.value) / 100, W = 570, c = W / 3;
    let p = "M40,80";
    for (let k = 0; k < 3; k++) {
      const x0 = 40 + k * c, x1 = x0 + d * c;
      p += ` L${x0},80` + (d > 0 ? ` L${x0},25 L${x1},25 L${x1},80` : "");
    }
    p += " L610,80";
    svg.innerHTML = `<path class="s-out" d="${p}"/>` +
      [0, 1, 2, 3].map((k) => `<line class="grid-l" x1="${40 + k * c}" x2="${40 + k * c}" y1="15" y2="85"/><text class="small" x="${40 + k * c}" y="100" text-anchor="middle">${k * 15} min</text>`).join("") +
      `<line class="s-sp" x1="40" x2="610" y1="${80 - d * 55}" y2="${80 - d * 55}"/><text class="small" x="612" y="${84 - d * 55}">avg</text>`;
  };
  bindSlider(r, (v) => v, draw); draw();
})();

// 2.3 PID tuner on a first-order-plus-dead-time room.
(() => {
  const fig = document.getElementById("pid");
  const svg = fig.querySelector("svg"), met = fig.querySelector(".metrics");
  const kp = document.getElementById("pKp"), ti = document.getElementById("pTi"), td = document.getElementById("pTd");
  const aw = document.getElementById("pAw"), nz = document.getElementById("pNz");
  const b = { l: 50, r: 620, t: 15, b: 200 };
  const TEND = 4800;
  const X = (s) => b.l + (s / TEND) * (b.r - b.l), Y = (T) => b.b - ((T - 16) / 8) * (b.b - b.t);
  const OY = (u) => 285 - (u / 100) * 60;
  const PRE = { good: [20, 600, 0, true], ponly: [20, 0, 0, true], aggr: [70, 150, 0, true], slow: [5, 2400, 0, true], wind: [20, 600, 0, false] };
  let windMode = false;
  const sim = () => {
    const Kp = Number(kp.value), Ti = Number(ti.value), Td = Number(td.value);
    const K = 0.12, tau = 600, L = 120, dt = 2, base = 17;
    const delay = new Array(L / dt).fill(0);
    let T = base, I = 0, prevM = base, seed = 3;
    const rnd = () => ((seed = (seed * 16807) % 2147483647) / 2147483647) - 0.5;
    const pv = [], op = [], sp = [];
    for (let t = 0; t <= TEND; t += dt) {
      // Windup demo: supply water is cold for the first 25 min, so the valve has no effect.
      const SP = 21;
      const meas = T + (nz.checked ? 0.15 * 2 * rnd() : 0);
      const e = SP - meas;
      const dM = (meas - prevM) / dt; prevM = meas;
      const P = Kp * e, D = -Kp * Td * dM;
      let u = P + I + D;
      const sat = u > 100 || u < 0;
      u = Math.min(100, Math.max(0, u));
      if (Ti > 0) {
        const dI = (Kp / Ti) * e * dt;
        // Conditional integration: stop integrating in the direction that saturates.
        if (!aw.checked || !sat || (u >= 100 && dI < 0) || (u <= 0 && dI > 0)) I += dI;
        if (aw.checked) I = Math.min(100, Math.max(-100, I));
      } else I = 0;
      const eff = windMode && t < 1500 ? 0 : 1;
      delay.push(u * eff); const uDel = delay.shift();
      const dist = t >= 2400 ? -3 : 0;
      T += (dt / tau) * (base + K * uDel + dist - T);
      if (t % 20 === 0) { pv.push([t, T]); op.push([t, u]); sp.push([t, SP]); }
    }
    return { pv, op, sp };
  };
  const draw = () => {
    const { pv, op, sp } = sim();
    const stepPart = pv.filter(([t]) => t < 2400);
    const peak = Math.max(...stepPart.map(([, T]) => T));
    let settle = null;
    for (let i = stepPart.length - 1; i >= 0; i--) if (Math.abs(stepPart[i][1] - 21) > 0.3) { settle = stepPart[i + 1] ? stepPart[i + 1][0] : null; break; }
    const endErr = 21 - pv[pv.length - 1][1];
    const minDist = Math.min(...pv.filter(([t]) => t >= 2400).map(([, T]) => T));
    const ov = Math.max(0, peak - 21);
    const tail = op.filter(([t]) => t > 1800 && t < 2400).map(([, u]) => u);
    const hunting = Math.max(...tail) - Math.min(...tail) > 25;
    svg.innerHTML = axes(b, [], [16, 18, 20, 22, 24], X, Y) +
      `<line class="grid-l" x1="${X(2400)}" x2="${X(2400)}" y1="${b.t}" y2="285"/><text class="small" x="${X(2400) + 4}" y="${b.t + 12}">window opens</text>` +
      `<path class="s-sp" d="${pathOf(sp, X, Y)}"/><path class="s-pv" d="${pathOf(pv, X, Y)}"/>` +
      `<line class="grid-l" x1="${b.l}" x2="${b.r}" y1="225" y2="225"/><line class="grid-l" x1="${b.l}" x2="${b.r}" y1="285" y2="285"/>` +
      `<text class="small" x="${b.l - 6}" y="229" text-anchor="end">100</text><text class="small" x="${b.l - 6}" y="289" text-anchor="end">0</text>` +
      `<path class="s-out" d="${pathOf(op, X, OY)}"/>` +
      [0, 20, 40, 60, 80].map((m) => `<text class="small" x="${X(m * 60)}" y="${b.b + 16}" text-anchor="middle">${m} min</text>`).join("");
    met.innerHTML = `<div class="${ov > 0.5 ? "bad" : "good"}">Overshoot<b>${ov.toFixed(2)} K</b></div>` +
      `<div>Settling ±0.3 K<b>${settle === null ? "never" : (settle / 60).toFixed(0) + " min"}</b></div>` +
      `<div class="${Math.abs(endErr) > 0.2 ? "bad" : "good"}">Error at 80 min<b>${endErr.toFixed(2)} K</b></div>` +
      `<div>Dip after window<b>${(21 - minDist).toFixed(2)} K</b></div>` +
      `<div class="${hunting ? "bad" : "good"}">Valve<b>${hunting ? "hunting" : "steady"}</b></div>`;
  };
  bindSlider(kp, (v) => v, draw); bindSlider(ti, (v) => (v ? v : "off"), draw); bindSlider(td, (v) => v, draw);
  aw.addEventListener("change", draw); nz.addEventListener("change", draw);
  segBind(fig, "p", (k) => {
    const [a, c, d, w] = PRE[k];
    kp.value = a; ti.value = c; td.value = d; aw.checked = w; windMode = k === "wind";
    [kp, ti, td].forEach((el) => el.dispatchEvent(new Event("input")));
  });
  draw();
})();

// 2.4 AHU sequence state machine.
(() => {
  const fig = document.getElementById("ahu");
  const T = {
    off: { enable: "start" },
    start: { proof: "run", noproof: "fault", frost: "frost", fanfail: "fault", disable: "off" },
    run: { frost: "frost", fanfail: "fault", disable: "off" },
    frost: { clear: "run", fanfail: "fault", disable: "off" },
    fault: { reset: "off" },
  };
  const OUT = {
    off: ["Closed", "Off", "Closed (min. position in frost risk)", "Disabled", "Plant off. Waiting for the schedule."],
    start: ["Open", "Minimum speed", "Normal", "Waiting for airflow proof", "Dampers driven open, fans started at minimum. Proving timer 60 s running."],
    run: ["Modulating", "Pressure control", "PI on supply air", "Active", "All loops released: supply air, duct pressure, heat recovery."],
    frost: ["Outdoor closed", "Off", "100 % open", "Overridden", "Coil at risk. Fans stop, outdoor damper closes, heating valve fully open, pump forced on."],
    fault: ["Closed", "Off", "100 % open (frost safe)", "Locked out", "Latched. Alarm sent. A person must check the plant and reset."],
  };
  let s = "off";
  const tbl = fig.querySelector("#ahuOut"), txt = fig.querySelector(".readout");
  const draw = (msg) => {
    fig.querySelectorAll(".st-node").forEach((g) => g.classList.toggle("on", g.dataset.s === s));
    fig.querySelectorAll("[data-e]").forEach((bt) => (bt.disabled = !T[s][bt.dataset.e]));
    const o = OUT[s];
    tbl.innerHTML = `<tr><th>Dampers</th><th>Fans</th><th>Heating valve</th><th>Temperature loops</th></tr><tr><td>${o[0]}</td><td>${o[1]}</td><td>${o[2]}</td><td>${o[3]}</td></tr>`;
    txt.textContent = (msg ? msg + " → " : "") + o[4];
  };
  fig.querySelectorAll("[data-e]").forEach((bt) => bt.addEventListener("click", () => {
    const n = T[s][bt.dataset.e];
    if (!n) return;
    const from = s; s = n; draw(`${from} --${bt.dataset.e}--> ${n}`);
  }));
  draw();
})();

// 2.5 Heating curve.
(() => {
  const fig = document.getElementById("curve");
  const svg = fig.querySelector("svg"), txt = fig.querySelector(".readout");
  const [cS, cP, cT] = ["cS", "cP", "cT"].map((id) => document.getElementById(id));
  const b = { l: 50, r: 620, t: 15, b: 225 };
  const X = (o) => b.l + ((20 - o) / 40) * (b.r - b.l), Y = (f) => b.b - ((f - 15) / 65) * (b.b - b.t);
  const flow = (o, s, p) => Math.min(75, Math.max(20, 20 + p + s * (20 - o)));
  const draw = () => {
    const s = Number(cS.value), p = Number(cP.value), o = Number(cT.value);
    const pts = []; for (let x = 20; x >= -20; x -= 0.5) pts.push([x, flow(x, s, p)]);
    const ghosts = [0.4, 1.0, 1.8, 2.6].map((g) => `<path class="s-ghost" d="${pathOf(pts.map(([x]) => [x, flow(x, g, 0)]), X, Y)}"/><text class="small" x="${X(-20) + 4}" y="${Y(flow(-20, g, 0)) + 4}">${g}</text>`).join("");
    const f = flow(o, s, p);
    svg.innerHTML = axes(b, [20, 10, 0, -10, -20].map((v) => [v, v + " °C"]), [20, 30, 40, 50, 60, 70, 80], X, Y) + ghosts +
      `<path class="s-pv" d="${pathOf(pts, X, Y)}"/>` +
      `<line class="muted-s" stroke-dasharray="4 4" x1="${X(o)}" x2="${X(o)}" y1="${b.b}" y2="${Y(f)}"/><line class="muted-s" stroke-dasharray="4 4" x1="${b.l}" x2="${X(o)}" y1="${Y(f)}" y2="${Y(f)}"/>` +
      `<circle r="7" class="fill-accent" cx="${X(o)}" cy="${Y(f)}"/>` +
      `<text class="small" x="${b.r}" y="${b.b + 30}" text-anchor="end">outdoor temperature (colder →)</text><text class="small" x="${b.l}" y="10">flow °C</text>`;
    const kind = f <= 40 ? "suits underfloor heating" : f <= 60 ? "typical for radiators" : "high: check emitter sizing and boiler limits";
    txt.textContent = `Outdoor ${o} °C → flow setpoint ${f.toFixed(1)} °C (${kind}).`;
  };
  bindSlider(cS, (v) => v.toFixed(1), draw); bindSlider(cP, (v) => (v > 0 ? "+" : "") + v, draw); bindSlider(cT, (v) => v, draw);
  draw();
})();

// 2.6 Step response with time constant and dead time.
(() => {
  const fig = document.getElementById("inertia");
  const svg = fig.querySelector("svg"), met = fig.querySelector(".metrics");
  const iT = document.getElementById("iT"), iL = document.getElementById("iL");
  const PRE = { fc: [10, 1], rad: [40, 4], ufh: [240, 30], tabs: [600, 120] };
  const b = { l: 50, r: 620, t: 15, b: 225 };
  const X = (m) => b.l + (m / 720) * (b.r - b.l), Y = (T) => b.b - ((T - 16) / 8) * (b.b - b.t);
  const resp = (tau, L) => { const p = []; for (let m = 0; m <= 720; m += 3) p.push([m, m < L ? 17 : 17 + 6 * (1 - Math.exp(-(m - L) / tau))]); return p; };
  const fmt = (m) => (m >= 60 ? (m / 60).toFixed(1) + " h" : Math.round(m) + " min");
  const draw = () => {
    const tau = Number(iT.value), L = Number(iL.value);
    const ghosts = Object.values(PRE).map(([t, l]) => `<path class="s-ghost" d="${pathOf(resp(t, l), X, Y)}"/>`).join("");
    const t63 = L + tau;
    svg.innerHTML = axes(b, [0, 2, 4, 6, 8, 10, 12].map((h) => [h * 60, h + " h"]), [16, 17, 18, 19, 20, 21, 22, 23, 24], X, Y) + ghosts +
      `<line class="s-sp" x1="${b.l}" x2="${b.r}" y1="${Y(23)}" y2="${Y(23)}"/>` +
      `<path class="s-pv" d="${pathOf(resp(tau, L), X, Y)}"/>` +
      (t63 <= 720 ? `<circle r="6" class="fill-accent" cx="${X(t63)}" cy="${Y(17 + 6 * 0.632)}"/><text class="small" x="${X(t63) + 8}" y="${Y(17 + 6 * 0.632) + 14}">63 %</text>` : "") +
      (L + 3 * tau <= 720 ? `<circle r="5" class="fill-ok" cx="${X(L + 3 * tau)}" cy="${Y(17 + 6 * 0.95)}"/><text class="small" x="${X(L + 3 * tau) + 8}" y="${Y(17 + 6 * 0.95) + 14}">95 %</text>` : "");
    met.innerHTML = `<div>63 % reached<b>${fmt(t63)}</b></div><div>95 % reached<b>${fmt(L + 3 * tau)}</b></div>` +
      `<div class="${L + 3 * tau > 240 ? "bad" : "good"}">Recovers from setback before 4 h?<b>${L + 3 * tau > 240 ? "no" : "yes"}</b></div>`;
  };
  bindSlider(iT, (v) => v, draw); bindSlider(iL, (v) => v, draw);
  segBind(fig, "e", (k) => { iT.value = PRE[k][0]; iL.value = PRE[k][1]; [iT, iL].forEach((el) => el.dispatchEvent(new Event("input"))); });
  draw();
})();

// 2.7 Weekly schedule with optimal start.
(() => {
  const fig = document.getElementById("sched");
  const grid = fig.querySelector(".sched"), svg = fig.querySelector("svg"), met = fig.querySelector(".metrics");
  const oT = document.getElementById("oT"), oM = document.getElementById("oM");
  const DAYS = ["Mon", "Tue", "Wed", "Thu", "Fri", "Sat", "Sun"];
  const occ = DAYS.map((d, i) => Array.from({ length: 24 }, (_, h) => i < 5 ? h >= 8 && h < 18 : i === 5 && h >= 9 && h < 13));
  // Heat-up rate in K/h falls as it gets colder outside.
  const rate = () => Math.max(0.4, 1.0 + 0.08 * Number(oT.value));
  const preHours = () => Number(oM.value) / rate();
  let painting = null;
  const cells = [];
  grid.innerHTML = `<span></span>` + Array.from({ length: 24 }, (_, h) => `<span class="h">${h % 3 ? "" : h}</span>`).join("");
  DAYS.forEach((d, i) => {
    const lab = document.createElement("span"); lab.className = "d"; lab.textContent = d; grid.appendChild(lab);
    cells[i] = [];
    for (let h = 0; h < 24; h++) {
      const c = document.createElement("button");
      c.setAttribute("aria-label", `${d} ${h}:00`);
      c.addEventListener("pointerdown", (e) => { e.preventDefault(); painting = !occ[i][h]; occ[i][h] = painting; draw(); });
      c.addEventListener("pointerenter", () => { if (painting !== null) { occ[i][h] = painting; draw(); } });
      c.addEventListener("keydown", (e) => { if (e.key === "Enter" || e.key === " ") { e.preventDefault(); occ[i][h] = !occ[i][h]; draw(); } });
      grid.appendChild(c); cells[i][h] = c;
    }
  });
  addEventListener("pointerup", () => (painting = null));
  const b = { l: 50, r: 620, t: 15, b: 185 };
  const X = (h) => b.l + ((h - 3) / 9) * (b.r - b.l), Y = (T) => b.b - ((T - 14) / 9) * (b.b - b.t);
  const draw = () => {
    const ph = preHours(), pre = Math.ceil(ph);
    let occH = 0, preH = 0;
    occ.forEach((row, i) => row.forEach((on, h) => {
      const startSoon = !on && Array.from({ length: pre }, (_, k) => row[h + k + 1]).some(Boolean);
      cells[i][h].className = on ? "occ" : startSoon ? "pre" : "";
      cells[i][h].setAttribute("aria-pressed", on);
      if (on) occH++; else if (startSoon) preH++;
    }));
    // Monday morning: first occupied hour.
    const first = occ[0].indexOf(true);
    const occAt = first < 0 ? 8 : first, comfort = 21, night = comfort - Number(oM.value), r = rate();
    const curve = (start) => { const p = []; for (let h = 3; h <= 12; h += 0.05) p.push([h, h < start ? night : Math.min(comfort, night + r * (h - start))]); return p; };
    const optStart = occAt - ph;
    const fixed = 7;
    const fixedAt = Math.min(comfort, night + r * Math.max(0, occAt - fixed));
    svg.innerHTML = axes(b, [3, 4, 5, 6, 7, 8, 9, 10, 11, 12].map((h) => [h, String(h).padStart(2, "0")]), [14, 16, 18, 20, 22], X, Y) +
      `<rect class="band" x="${X(occAt)}" width="${b.r - X(occAt)}" y="${b.t}" height="${b.b - b.t}" opacity=".7"/><text class="small" x="${X(occAt) + 4}" y="${b.t + 12}">occupied</text>` +
      `<line class="s-sp" x1="${b.l}" x2="${b.r}" y1="${Y(comfort)}" y2="${Y(comfort)}"/>` +
      `<path class="s-bad" d="${pathOf(curve(fixed), X, Y)}"/><path class="s-ok" d="${pathOf(curve(optStart), X, Y)}"/>` +
      `<text class="small" x="${b.l}" y="${b.b + 30}">Monday morning, hour of day</text>`;
    const hh = (x) => { const m = Math.round(((x % 24) + 24) % 24 * 60); return String(Math.floor(m / 60)).padStart(2, "0") + ":" + String(m % 60).padStart(2, "0"); };
    met.innerHTML = `<div>Heat-up rate<b>${r.toFixed(2)} K/h</b></div><div>Optimal start<b>${Number(oM.value) ? hh(optStart) : "not needed"}</b></div>` +
      `<div class="${fixedAt < comfort - 0.3 ? "bad" : "good"}">Fixed 07:00 at occupancy<b>${fixedAt.toFixed(1)} °C</b></div>` +
      `<div>Occupied h/week<b>${occH}</b></div><div>Pre-heat h/week<b>${preH}</b></div>`;
  };
  bindSlider(oT, (v) => v, draw); bindSlider(oM, (v) => v, draw);
  draw();
})();

// 2.8 Hard-wired safety chain.
(() => {
  const fig = document.getElementById("chain");
  const svg = fig.querySelector("svg"), txt = fig.querySelector(".readout");
  const C = [
    { n: "Emergency stop", s: "E-stop pressed", latch: true },
    { n: "Fire alarm relay", s: "Fire alarm active", latch: false },
    { n: "Frost thermostat", s: "Coil air below 5 °C", latch: true },
    { n: "Motor overload", s: "Thermal overload tripped", latch: true },
    { n: "VFD healthy", s: "Drive fault", latch: false },
  ];
  const open = C.map(() => false), tripped = C.map(() => false);
  let cmd = true;
  const x0 = 30, step = 105, y = 90;
  const draw = () => {
    let alive = true, firstOpen = -1;
    let parts = `<text class="small" x="${x0}" y="40">24 V AC</text><circle cx="${x0}" cy="${y}" r="5" class="fill-text"/>`;
    C.forEach((c, i) => {
      const xa = x0 + i * step, xc = xa + 30;
      const isOpen = open[i] || tripped[i];
      parts += `<path class="${alive ? "live" : "dead"}" d="M${xa},${y} L${xc},${y}"/>`;
      if (isOpen && firstOpen < 0) firstOpen = i;
      const angle = isOpen ? -35 : 0;
      parts += `<g class="contact${isOpen ? " open" : ""}" role="button" tabindex="0" data-i="${i}" aria-label="${c.n}: ${isOpen ? "open" : "closed"}" aria-pressed="${isOpen}">
        <rect class="hit" x="${xc - 4}" y="${y - 42}" width="58" height="60" fill="transparent" rx="6"/>
        <circle cx="${xc}" cy="${y}" r="3" class="fill-text"/><circle cx="${xc + 44}" cy="${y}" r="3" class="fill-text"/>
        <line class="blade" x1="${xc}" y1="${y}" x2="${xc + 44}" y2="${y}" transform="rotate(${angle} ${xc} ${y})"/>
        ${c.latch ? `<text class="small" x="${xc + 22}" y="${y - 30}" text-anchor="middle">L</text>` : ""}
        <text class="small" x="${xc + 22}" y="${y + 30}" text-anchor="middle">${c.n.split(" ")[0]}</text>
        <text class="small" x="${xc + 22}" y="${y + 44}" text-anchor="middle">${c.n.split(" ").slice(1).join(" ")}</text></g>`;
      if (isOpen) alive = false;
      parts += `<path class="${alive ? "live" : "dead"}" d="M${xc + 44},${y} L${xa + step},${y}"/>`;
      // Monitoring tap to controller input.
      parts += `<path class="${alive ? "live" : "dead"}" d="M${xc + 52},${y} L${xc + 52},${y + 70}" stroke-width="1.5" style="stroke-width:1.5"/><text class="small" x="${xc + 52}" y="${y + 84}" text-anchor="middle">DI${i + 1}</text>`;
    });
    const xe = x0 + C.length * step;
    const run = alive && cmd;
    parts += `<path class="${alive ? "live" : "dead"}" d="M${xe},${y} L${xe + 10},${y}"/>`;
    parts += `<g><rect x="${xe + 8}" y="${y - 22}" width="40" height="44" rx="6" class="${run ? "fill-ok" : "fill-surface"}" stroke="var(--border)" stroke-width="2"/><text x="${xe + 28}" y="${y + 5}" text-anchor="middle" style="${run ? "fill:#fff" : ""}">K1</text></g>`;
    parts += `<text class="small" x="${xe + 28}" y="${y + 38}" text-anchor="middle">contactor</text>`;
    parts += `<text x="320" y="230" text-anchor="middle" class="big" style="fill:${run ? "var(--ok)" : "var(--bad)"}">Supply fan: ${run ? "RUNNING" : "STOPPED"}</text>`;
    parts += `<text class="small" x="${xe - 30}" y="${y - 50}" text-anchor="middle">controller run relay</text>`;
    svg.innerHTML = parts;
    svg.querySelectorAll(".contact").forEach((g) => {
      const toggle = () => {
        const i = Number(g.dataset.i);
        // Latched: first click = cause present, second = cause gone but still tripped until reset.
        if (C[i].latch && !open[i]) tripped[i] = true;
        open[i] = !open[i];
        draw();
      };
      g.addEventListener("click", toggle);
      g.addEventListener("keydown", (e) => { if (e.key === "Enter" || e.key === " ") { e.preventDefault(); toggle(); } });
    });
    const latched = C.filter((c, i) => tripped[i] && !open[i]).map((c) => c.n);
    if (firstOpen >= 0) {
      const c = C[firstOpen];
      txt.textContent = `${c.s}. Chain broken at DI${firstOpen + 1}; contactor drops regardless of the controller.` +
        (latched.length ? ` Cause gone but still latched: ${latched.join(", ")}. Press reset.` : "");
    } else txt.textContent = cmd ? "All contacts closed. The controller's run command reaches the contactor." : "Chain healthy, but the controller has not commanded the fan.";
  };
  fig.querySelector("[data-act=reset]").addEventListener("click", () => {
    C.forEach((c, i) => { if (c.latch && !open[i]) tripped[i] = false; });
    draw();
  });
  const cb = fig.querySelector("[data-act=cmd]");
  cb.addEventListener("click", () => { cmd = !cmd; cb.textContent = `Controller run command: ${cmd ? "ON" : "OFF"}`; cb.setAttribute("aria-pressed", cmd); draw(); });
  draw();
})();
</script>
</body>
</html>
